信号标准名,信号ID,单位,告警时,正常时,关联ID，逻辑，A告警级别,A告警门限,回差,A告警延时（秒）,A绝对阀值,A百分比阀值,B告警级别,B告警门限,B告警延时（秒）,B绝对阀值,B百分比阀值,C告警级别,C告警门限,C告警延时（秒）,C绝对阀值,C百分比阀值,D告警级别,D告警门限,D告警延时（秒）,D绝对阀值,D百分比阀值,,
电池XX熔丝故障告警,6001001,,有告警,正常,,,,一级告警,,300,,,一级告警,,300,,,一级告警,,300,,,一级告警,,300,,
电池XX充电过流告警,6002001,,有告警,正常,,,,三级告警,,60,,,三级告警,,60,,,三级告警,,60,,,三级告警,,60,,
电池XX温度过高告警,6003001,,有告警,正常,6125001,H,,二级告警,,180,,,三级告警,,180,,,三级告警,,180,,,三级告警,,180,,
电池放电不平衡告警,6004001,,有告警,正常,,,,三级告警,,180,,,四级告警,,180,,,四级告警,,180,,,四级告警,,180,,
电池供电告警,6005001,,有告警,正常,,,,三级告警,,60,,,二级告警,,60,,,三级告警,,60,,,二级告警,,60,,
负载熔丝XX故障告警,6007001,,有告警,正常,,,,一级告警,,0,,,一级告警,,0,,,一级告警,,0,,,一级告警,,0,,
直流输出电压过低告警,6008001,,有告警,正常,6111001,L,,一级告警,47,60,,,一级告警,47,60,,,二级告警,46,60,,,二级告警,46,60,,
直流输出电压过高告警,6009001,,有告警,正常,6111001,H,,三级告警,57.5,60,,,二级告警,57.5,60,,,二级告警,57.5,60,,,二级告警,57.5,60,,
监控模块故障告警,6012001,,有告警,正常,,,,二级告警,,60,,,三级告警,,60,,,三级告警,,60,,,三级告警,,60,,
交流输入XX电压过高告警,6014001,,有告警,正常,,,,三级告警,,180,,,四级告警,,180,,,四级告警,,180,,,四级告警,,180,,
交流输入XX电压过低告警,6015001,,有告警,正常,,,,三级告警,,180,,,四级告警,,180,,,四级告警,,180,,,四级告警,,180,,
交流输入XX停电告警,6016001,,有告警,正常,,,,一级告警,,180,,,二级告警,,180,,,二级告警,,180,,,二级告警,,180,,
交流输入XX缺相告警,6017001,,有告警,正常,,,,二级告警,,180,,,二级告警,,180,,,二级告警,,180,,,二级告警,,180,,
交流输入XX频率过高告警,6018001,,有告警,正常,6110001,H,,三级告警,52,180,,,四级告警,52,180,,,四级告警,52,180,,,四级告警,52,180,,
交流输入XX频率过低告警,6019001,,有告警,正常,6110001,L,,三级告警,48,180,,,四级告警,48,180,,,四级告警,48,180,,,四级告警,48,180,,
市电切换失败故障告警,6020001,,有告警,正常,,,,三级告警,,180,,,四级告警,,180,,,四级告警,,180,,,四级告警,,180,,
防雷器空开断开告警,6021001,,有告警,正常,,,,二级告警,,180,,,四级告警,,180,,,四级告警,,180,,,四级告警,,180,,
防雷器故障告警,6022001,,有告警,正常,,,,二级告警,,180,,,四级告警,,180,,,四级告警,,180,,,四级告警,,180,,
整流模块XX故障告警,6024001,,有告警,正常,,,,三级告警,,180,,,三级告警,,180,,,三级告警,,180,,,三级告警,,180,,
整流模块XX风扇告警,6025001,,有告警,正常,,,,三级告警,,180,,,三级告警,,180,,,三级告警,,180,,,三级告警,,180,,
整流模块XX过压关机告警,6026001,,有告警,正常,,,,三级告警,,120,,,三级告警,,120,,,三级告警,,120,,,三级告警,,120,,
整流模块XX温度过高告警,6027001,,有告警,正常,6114001,H,,三级告警,,180,,,三级告警,,180,,,三级告警,,180,,,三级告警,,180,,
整流模块XX通信状态告警,6028001,,有告警,正常,,,,三级告警,,180,,,三级告警,,180,,,三级告警,,180,,,三级告警,,180,,
其他告警,6029001,,有告警,正常,,,,三级告警,,180,,,三级告警,,180,,,三级告警,,180,,,三级告警,,180,,
一级低压脱离告警,6030001,,有告警,正常,,,,一级告警,,,,,二级告警,,,,,二级告警,,,,,二级告警,,,,
二级低压脱离告警,6031001,,有告警,正常,,,,一级告警,,,,,一级告警,,,,,一级告警,,,,,一级告警,,,,
第XX路直流输出分路断开告警,6032001,,有告警,正常,,,,一级告警,,,,,二级告警,,,,,二级告警,,,,,二级告警,,,,
电池组实际总容量,6033001,,有告警,正常,6129001,L,,一级告警,150,,,,二级告警,150,,,,二级告警,150,,,,二级告警,150,,,
电池组剩余容量百分比,6034001,,有告警,正常,6130001,L,,四级告警,30,,,,四级告警,30,,,,四级告警,30,,,,四级告警,30,,,
设备系统时间,6121001,,,,,,,,,,,,,,,,,,,,,,,,,,
系统额定容量,6122001,A,,,,,,,,,,,,,,,,,,,,,,,,,
配置模块数量,6123001,个,,,,,,,,,,,,,,,,,,,,,,,,,
整流模块XX额定容量,6124001,Ah,,,,,,,,,,,,,,,,,,,,,,,,,
交流输入XX相电压Ua,6101001,V,,,,,,,,,20,,,,,20,,,,,20,,,,,20,
交流输入XX相电压Ub,6102001,V,,,,,,,,,20,,,,,20,,,,,20,,,,,20,
交流输入XX相电压Uc,6103001,V,,,,,,,,,20,,,,,20,,,,,20,,,,,20,
交流输入XX线电压Uab,6104001,V,,,,,,,,,,,,,,,,,,,,,,,,,
交流输入XX线电压Ubc,6105001,V,,,,,,,,,,,,,,,,,,,,,,,,,
交流输入XX线电压Uca,6106001,V,,,,,,,,,,,,,,,,,,,,,,,,,
交流输入XX相电流Ia,6107001,A,,,,,,,,,,20,,,,,20,,,,,20,,,,,20
交流输入XX相电流Ib,6108001,A,,,,,,,,,,20,,,,,20,,,,,20,,,,,20
交流输入XX相电流Ic,6109001,A,,,,,,,,,,20,,,,,20,,,,,20,,,,,20
交流输入XX频率,6110001,Hz,,,,,,,,,0.2,,,,,0.2,,,,,0.2,,,,,0.2,
直流电压,6111001,V,,,,,,,,,0.5,,,,,0.5,,,,,0.5,,,,,0.5,
直流负载总电流,6112001,A,,,,,,,,,,20,,,,,20,,,,,20,,,,,20
第XX路直流负载电流,6116001,A,,,,,,,,,,,,,,,,,,,,,,,,,
整流模块XX电流,6113001,A,,,,,,,,,,20,,,,,20,,,,,20,,,,,20
整流模块XX温度,6114001,℃,,,,,,,,,,10,,,,,10,,,,,10,,,,,10
电池组XX电流,6115001,A,,,,,,,,,10,,,,,10,,,,,10,,,,,10,
电池组XX温度,6125001,℃,,,,,,,,,,,,,,,,,,,,,,,,,
蓄电池组数,6126001,组,,,,,,,,,,,,,,,,,,,,,,,,,
电池组XX额定容量,6127001,Ah,,,,,,,,,,,,,,,,,,,,,,,,,
电池组额定总容量,6128001,Ah,,,,,,,,,,,,,,,,,,,,,,,,,
电池组实际总容量,6129001,Ah,,,,,,,,,,10,,,,,10,,,,,10,,,,,10
电池组剩余容量百分比,6130001,%,,,,,,,,,10,,,,,10,,,,,10,,,,,10,
均充控制,6202001,,,,,,,,,,,,,,,,,,,,,,,,,,
远程开关机控制,6203001,,,,,,,,,,,,,,,,,,,,,,,,,,
整流模块XX远程开控制,6204001,,,,,,,,,,,,,,,,,,,,,,,,,,
整流模块XX远程关控制,6205001,,,,,,,,,,,,,,,,,,,,,,,,,,
是否允许自动均充,6206001,,,,,,,,,,,,,,,,,,,,,,,,,,
时钟同步,6207001,,,,,,,,,,,,,,,,,,,,,,,,,,
电池充电限流设定值,6301001,A,,,,,,,,,,,,,,,,,,,,,,,,,
温度补偿系数,6302001,mV/℃,,,,,,,,,,,,,,,,,,,,,,,,,
浮充电压设定值,6303001,V,,,,,,,,,,,,,,,,,,,,,,,,,
浮充电压高告警设定值,6305001,V,,,,,,,,,,,,,,,,,,,,,,,,,
均充工作允许设定,6306001,,,,,,,,,,,,,,,,,,,,,,,,,,
均充持续时间设定值,6307001,HOUR,,,,,,,,,,,,,,,,,,,,,,,,,
均充电压设定值,6308001,V,,,,,,,,,,,,,,,,,,,,,,,,,
均充间隔周期,6312001,H,,,,,,,,,,,,,,,,,,,,,,,,,
整流模块XX限流点,6309001,A,,,,,,,,,,,,,,,,,,,,,,,,,
直流输出电压过低设定值,6310001,V,,,,,,,,,,,,,,,,,,,,,,,,,
直流输出电压过高设定值,6311001,V,,,,,,,,,,,,,,,,,,,,,,,,,
均充电流设定值,6313001,A,,,,,,,,,,,,,,,,,,,,,,,,,
